# Feeder engineering study - 024161104 (REDWOOD CITY 1104)

## 1. Scope of this document

This engineering study is the planning office's working record for PG&E
distribution feeder 024161104 (REDWOOD CITY 1104), served from the REDWOOD CITY substation on the
Peninsula division at 12 kV. The figures below are drawn from PG&E's public Grid
Resource Integration Portal / Distribution Resource Planning (DRP) and
Integration Capacity Analysis (ICA) publication for this circuit. Where a
fast-track screen needs a feeder value, take it from the specific labelled figure
in this study; do not read a value off a summary table, because there is no
summary table, and do not assume the largest number on the page is the governing
one.

## 2. Substation and circuit description

Feeder 024161104 is a radial distribution circuit served from the REDWOOD CITY bank through
automatic sectionalizing devices. The circuit carries a mix of residential and
light-commercial load with existing distributed energy resource (DER)
interconnections. Protection coordination is maintained by the substation relay
and downstream reclosers; the line section bounded by the automatic
sectionalizing devices is the unit against which the 15 percent screen is
evaluated for this feeder. The published facility rating is 10.8 MW.

## 3. Measured peak load history and forecast

The table below is the annual facility peak loading as published in the DRP data.
Note that the utility screens are evaluated against the MOST RECENTLY MEASURED
annual peak - the 2025 base-year loading. Older measured vintages and the forward
planning forecast appear here for planning context only and are NOT the screen
basis.

| vintage | basis | facility loading (MW) |
| --- | --- | --- |
| 2021 | historical measured | 12.46 |
| 2023 | historical measured | 13.3 |
| 2025 | most recently measured (base year) | 13.85 |
| 2029 | planning forecast (not measured) | 15.19 |

For the fast-track screens on 024161104 the governing figure is the most recently
measured 2025 base-year peak: 13.85 MW. The 2029 figure is a forward planning
forecast and must not be used to inflate headroom; the older vintages are
superseded.

## 4. Existing generation on the circuit

Distributed generation on 024161104 falls into three buckets. Only generation that is
ACTUALLY IN SERVICE counts as existing generation for the 15 percent aggregate
screen. Reserved and under-study capacity is not yet energised and must not be
added to the existing-generation baseline.

- In-service distributed generation (counts toward the screen): 0.659 MW.
- Reserved capacity (executed agreements, not yet in service): 0.398 MW.
- Under-study capacity (queued, screening not complete): 0.266 MW.
- Total interconnected-or-pending nameplate on file: 1.323 MW.

The existing-generation baseline for the screen on 024161104 is the in-service figure,
0.659 MW. Do not use the total-on-file figure (1.323 MW) or any sum that
includes reserved or under-study capacity as the baseline.

## 5. Hosting capacity and facility loading

- Published ICA generation hosting capacity for 024161104: 2.8 MW.
- Facility loading utilisation against the 10.8 MW rating: 86.5 percent. A
  proposed interconnection may not push any protective device above 87.5 percent
  of its short-circuit interrupting capability.

## 6. Screen reference for this feeder

- Fifteen percent of the most recently measured 2025 base-year peak =
  0.15 x 13.85 MW.
- Existing in-service generation to start any aggregate running total: 0.659 MW.
- These two figures, read from sections 3 and 4 above, are what the fast-track
  15 percent screen for 024161104 is evaluated against.
