# Feeder engineering study - CLU-B

## 1. Scope of this document

This engineering study is the planning office's working record for distribution
feeder CLU-B. It is a declared-synthetic scenario document prepared for the
fast-track adjudication exercise. All figures below are scenario inputs derived
from the public screen structures; they are not real measurements. Where a
fast-track screen needs a feeder value, take it from the specific labelled figure
in this study; do not read a value off a summary table, because there is no
summary table, and do not assume the largest number on the page is the governing
one.

## 2. Substation and circuit description

Feeder CLU-B is a radial distribution circuit served from its substation bank
through automatic sectionalizing devices. The circuit carries a mix of
residential and light-commercial load with several existing distributed energy
resource (DER) interconnections. Protection coordination is maintained by the
substation relay and downstream reclosers; the line section bounded by the
automatic sectionalizing devices is the unit against which the 15 percent screen
is evaluated for this feeder.

## 3. Measured peak load history

The table below is the annual coincident peak as recorded by the substation
SCADA. Note that the utility screens are evaluated against the MOST RECENTLY
MEASURED annual peak. Older vintages and forward-looking forecasts appear here
for planning context only and are NOT the screen basis.

| vintage | basis | annual peak (MW) |
| --- | --- | --- |
| 2018 | historical measured | 9.0 |
| 2019 | historical measured | 8.4 |
| 2021 | historical measured | 8.2 |
| 2024 | most recently measured | 8.0 |
| 2027 | planning forecast (not measured) | 9.8 |

For the fast-track screens on CLU-B the governing figure is the most recently
measured (2024) peak: 8.0 MW. The 2027 figure is a forecast and must not be
used to inflate headroom; the older vintages are superseded.

## 4. Existing generation on the circuit

Distributed generation on CLU-B falls into three buckets. Only generation that is
ACTUALLY IN SERVICE counts as existing generation for the 15 percent aggregate
screen. Reserved and under-study capacity is not yet energised and must not be
added to the existing-generation baseline.

- In-service distributed generation (counts toward the screen): 0.25 MW.
- Reserved capacity (executed agreements, not yet in service): 1.05 MW.
- Under-study capacity (queued, screening not complete): 0.7 MW.
- Total interconnected-or-pending nameplate on file: 2.0 MW.

The existing-generation baseline for the screen on CLU-B is the in-service figure,
0.25 MW. Do not use the total-on-file figure (2.0 MW)
or any sum that includes reserved or under-study capacity as the baseline.

## 5. Hosting capacity and short-circuit

- Published hosting capacity for CLU-B: 2.5 MW.
- Short-circuit interrupting-capability utilisation at the substation device:
  58.0 percent. A proposed interconnection may not push any protective device
  above 87.5 percent of its short-circuit interrupting capability.

## 6. Screen reference for this feeder

- Fifteen percent of the most recently measured (2024) peak = 0.15 x 8.0 MW.
- Existing in-service generation to start any aggregate running total: 0.25 MW.
- These two figures, read from sections 3 and 4 above, are what the fast-track
  15 percent screen for CLU-B is evaluated against.
