# Feeder engineering study - MTR-37

## 1. Scope of this document

This engineering study is the planning office's working record for distribution
feeder MTR-37. It is a declared-synthetic scenario document prepared for the
fast-track adjudication exercise. All figures below are scenario inputs derived
from the public screen structures; they are not real measurements. Where a
fast-track screen needs a feeder value, take it from the specific labelled figure
in this study; do not read a value off a summary table, because there is no
summary table, and do not assume the largest number on the page is the governing
one.

## 2. Substation and circuit description

Feeder MTR-37 is a radial distribution circuit served from its substation bank
through automatic sectionalizing devices. The circuit carries a mix of
residential and light-commercial load with several existing distributed energy
resource (DER) interconnections. Protection coordination is maintained by the
substation relay and downstream reclosers; the line section bounded by the
automatic sectionalizing devices is the unit against which the 15 percent screen
is evaluated for this feeder.

## 3. Measured peak load history

The table below is the annual coincident peak as recorded by the substation
SCADA. Note that the utility screens are evaluated against the MOST RECENTLY
MEASURED annual peak. Older vintages and forward-looking forecasts appear here
for planning context only and are NOT the screen basis.

| vintage | basis | annual peak (MW) |
| --- | --- | --- |
| 2018 | historical measured | 11.4 |
| 2019 | historical measured | 10.7 |
| 2021 | historical measured | 10.4 |
| 2024 | most recently measured | 10.2 |
| 2027 | planning forecast (not measured) | 12.4 |

For the fast-track screens on MTR-37 the governing figure is the most recently
measured (2024) peak: 10.2 MW. The 2027 figure is a forecast and must not be
used to inflate headroom; the older vintages are superseded.

## 4. Existing generation on the circuit

Distributed generation on MTR-37 falls into three buckets. Only generation that is
ACTUALLY IN SERVICE counts as existing generation for the 15 percent aggregate
screen. Reserved and under-study capacity is not yet energised and must not be
added to the existing-generation baseline.

- In-service distributed generation (counts toward the screen): 0.95 MW.
- Reserved capacity (executed agreements, not yet in service): 0.8 MW.
- Under-study capacity (queued, screening not complete): 0.53 MW.
- Total interconnected-or-pending nameplate on file: 2.28 MW.

The existing-generation baseline for the screen on MTR-37 is the in-service figure,
0.95 MW. Do not use the total-on-file figure (2.28 MW)
or any sum that includes reserved or under-study capacity as the baseline.

## 5. Hosting capacity and short-circuit

- Published hosting capacity for MTR-37: 1.9 MW.
- Short-circuit interrupting-capability utilisation at the substation device:
  72.0 percent. A proposed interconnection may not push any protective device
  above 87.5 percent of its short-circuit interrupting capability.

## 6. Screen reference for this feeder

- Fifteen percent of the most recently measured (2024) peak = 0.15 x 10.2 MW.
- Existing in-service generation to start any aggregate running total: 0.95 MW.
- These two figures, read from sections 3 and 4 above, are what the fast-track
  15 percent screen for MTR-37 is evaluated against.
