# Feeder engineering study - MTR-40

## 1. Scope of this document

This engineering study is the planning office's working record for distribution
feeder MTR-40. It is a declared-synthetic scenario document prepared for the
fast-track adjudication exercise. All figures below are scenario inputs derived
from the public screen structures; they are not real measurements. Where a
fast-track screen needs a feeder value, take it from the specific labelled figure
in this study; do not read a value off a summary table, because there is no
summary table, and do not assume the largest number on the page is the governing
one.

## 2. Substation and circuit description

Feeder MTR-40 is a radial distribution circuit served from its substation bank
through automatic sectionalizing devices. The circuit carries a mix of
residential and light-commercial load with several existing distributed energy
resource (DER) interconnections. Protection coordination is maintained by the
substation relay and downstream reclosers; the line section bounded by the
automatic sectionalizing devices is the unit against which the 15 percent screen
is evaluated for this feeder.

## 3. Measured peak load history

The table below is the annual coincident peak as recorded by the substation
SCADA. Note that the utility screens are evaluated against the MOST RECENTLY
MEASURED annual peak. Older vintages and forward-looking forecasts appear here
for planning context only and are NOT the screen basis.

| vintage | basis | annual peak (MW) |
| --- | --- | --- |
| 2018 | historical measured | 6.0 |
| 2019 | historical measured | 5.5 |
| 2021 | historical measured | 4.7 |
| 2024 | most recently measured | 3.8 |
| 2027 | planning forecast (not measured) | 4.9 |

For the fast-track screens on MTR-40 the governing figure is the most recently
measured (2024) peak: 3.8 MW. The 2027 figure is a forecast and must not be
used to inflate headroom; the older vintages are superseded.

## 4. Existing generation on the circuit

Distributed generation on MTR-40 falls into three buckets. Only generation that is
ACTUALLY IN SERVICE counts as existing generation for the 15 percent aggregate
screen. Reserved and under-study capacity is not yet energised and must not be
added to the existing-generation baseline.

- In-service distributed generation (counts toward the screen): 0.31 MW.
- Reserved capacity (executed agreements, not yet in service): 0.25 MW.
- Under-study capacity (queued, screening not complete): 0.17 MW.
- Total interconnected-or-pending nameplate on file: 0.73 MW.

The existing-generation baseline for the screen on MTR-40 is the in-service figure,
0.31 MW. Do not use the total-on-file figure (0.73 MW)
or any sum that includes reserved or under-study capacity as the baseline.

## 5. Hosting capacity and short-circuit

- Published hosting capacity for MTR-40: 0.6 MW.
- Short-circuit interrupting-capability utilisation at the substation device:
  58.0 percent. A proposed interconnection may not push any protective device
  above 87.5 percent of its short-circuit interrupting capability.

## 6. Screen reference for this feeder

- Fifteen percent of the most recently measured (2024) peak = 0.15 x 3.8 MW.
- Existing in-service generation to start any aggregate running total: 0.31 MW.
- These two figures, read from sections 3 and 4 above, are what the fast-track
  15 percent screen for MTR-40 is evaluated against.
